# 容量与空间：概念计算

先定义面积口径：地块总面积、净可开发面积、计容GFA、全部建筑面积、净技术面积NTA、白空间不能互换。容积率适用的GFA以当地规则为准；机电面积可能不计容，因此不能直接将所有设施面积塞入同一比例。

## 五变量恒等关系
当 `r=NTA/GFA`、`d=IT kW/NTA m²`、`A=地块m²`、`F=GFA/A` 使用一致边界时：

`IT_MW = d × r × F × A / 1000`

`F = IT_MW × 1000 / (d × r × A)`

共五个量，固定四个求第五个；只有预先固定r等一个参数时才可称四变量关系。1 ha=10,000 m²。这是面积恒等式，不是可建设性或可获供电的证明。NTA须与密度分母一致，不能用机柜密度直接替换面积密度。

合成算例：20 ha，F=1.5，r=0.40，d=5 kW/m²，得到GFA 300,000 m²、NTA 120,000 m²、IT 600 MW。该数仅是面积推算值；不表示20 ha能容纳实际设施或获得600 MW供电。

Hyperscale、Colocation、AI/HPC按业务、柜密度分布、冷却及运营需求分别建参数。5/10 kW/m²、46%/31%只可作为有出处的场景输入，不能预填为行业标准。AI方案的NTA比例并非必然更低，应由设施布置及统一面积口径推导。

## 交叉约束
分别求空间容量、电力可交付容量、冷却能力、水与排放约束、分期及业务上限。仅当边界、工况、阶段一致时，取各上限最小值作为概念上限；接口或证据缺失时仍为待证。

接入容量初筛可用 `IT上限=(firm全站MW−额外未包含负荷)/同工况全站与IT功率比`；不能把年PUE直接当峰值比，也不能再重复加已包含的冷却负荷。双路电源若互为备用不能相加当正常可用容量。

按初期／终期，列建筑基底、楼层、设备场地、道路物流、消防、检修替换、排洪绿地、缓冲、分期预留和场外通道。屋顶与重叠区域单列；高容积率不代表设备场地放得下。

输出每个情景的固定变量、求解变量、绑定约束、差额、证据状态和解除条件。有意义时给推荐、备用、上限参考，不能将缺批准的上限列为可交付方案。

计算助手：`python scripts/planning_calculator.py capacity --area-ha 20 --far 1.5 --nta-ratio 0.4 --density-kw-m2 5`。输入须来自项目或显式假设；脚本不判定合规。
