# 新项目：桌面筛选与现场踏勘

本表是工程化方法；系统关注点来自原文pp.6–33，防洪、地勘和图层要求为工程补充。先在桌面确认可访问范围和资料，再去现场；照片只能证明可见状态，不能证明管网容量或权属。

## 踏勘前索取
业主：红线／地籍、分期IT负荷、投运日期、业务类型、可靠性与冷却意向。
规划／土地单位：用地许可路径、地役权、保护带、未来周边发展、法定规划条件。
公用事业：接入点位置、已有负荷与可承诺容量、申请状态、扩容及停供条件、时间表；供排水量质压条件；通信运营商路由说明。
工程资料：地形与基准、现状管线、灾害图、地勘与污染记录、道路桥涵和敏感点资料。没有资料就形成RFI（资料请求），不用估计冒充勘测。

## 到场怎么看
| 观察对象 | 现场动作／记录 | 向谁验证 | 转成的规划决定 |
|---|---|---|---|
| 边界、地形与既有构筑物 | 坐标照片、地势低点、边界争议、地上地下占用线索 | 测量／土地／土建 | 可建设包络、整地与地役权风险 |
| 洪水、汇流、河道与地质 | 痕迹、汇水方向、排口、边坡和历史异常；不以一次晴天判断安全 | 水文／土工／主管机关 | 标高、排洪、危险区及设备安置条件 |
| 电力走廊与接入方向 | 变电站、线路、接入路径、跨路和扩建空间 | 电力单位／电气工程师 | 接入路径及场外用地；容量与日期保持待证 |
| 给水与排水 | 接口、可见设施、排口和供水来源线索 | 水务／排污单位 | 分质供水、储水、处理与排放接口 |
| 光纤 | 可能进线点、检修井、共享桥梁／道路瓶颈 | 运营商／ICT工程师 | 路由多样性，识别两条线路同沟的共同失效 |
| 道路与物流 | 全程追踪大件运输、桥限、净空、转弯、门口排队和燃料补给路线 | 交通／道路管理／设备供应商 | 出入口、场内等候／卸货、施工临设和消防通路 |
| 邻地与敏感受体 | 住宅、学校、医院、生态点、拟建住宅；记录相对方位与距离 | GIS／规划／环境顾问 | 高噪设备位置、退界待核、监测点与缓冲 |
| 气象、噪声、光与热 | 主风向资料、背景噪声调查需求、夜间灯光、排热回流风险 | 气象／声学／机电／环境 | 冷却布局、排气、声屏障、照明方案 |
| 公共服务与扩建 | 救援可达性、临时住宿、公共管线通道和未来扩建相冲突处 | 地方政府／消防／公用事业 | 分期、公共系统预留和应急协作 |

每条现场记录：ID、日期、位置／坐标系、观察、照片编号、解释、证据等级、待核项、责任人。区分“看见线路”与“获得供电”，区分“现场估距”与“测量结果”。

## 至少形成一张叠合约束图
用可靠底图表达：地界／现状地形；法定不可建区和保护带；灾害与排洪；场外电水光纤通道；敏感点与未来用地；物流与应急路线；分期范围。标明比例、坐标系、版本、图层来源与缺项。没有GIS或CAD工具时提交图层任务书和示意图，不声称完成测量图。

## 选址结论
- 不推荐：明确硬约束不满足且无可行整改路径。
- 暂停补证：容量、合法通道、关键灾害等决策证据缺失。
- 附条件继续：存在明确可关闭的条件与责任、费用、截止节点；不能据此冻结最终容量。
- 继续：本阶段关键证据齐全；仍须列明后续审批与详细设计依赖。
多个地块先用同一需求和同一证据标准筛选，再比较交付、成本和收益，避免便宜土地掩盖场外升级成本。
