# 来源与转化账本

## 来源登记
- 标题：From Infrastructure to Implications: Data Center 101 for Urban Planners。
- 作者：Xiaofan Liang，University of Michigan；文内标注 February 2026 (Last Updated)。
- 本次材料：DataCenter101.pdf，41页，SHA-256 `6095731c53955b381449ddf4923da3b5d9265ecba0d8561c3f814bb0ad8797b9`。
- 方法：pypdf 提取全部41页；视觉核读第5页设施规模表、第8页总示意图、第19页冷却分层说明。未逐一复核全部脚注链接，未把所有插图变成独立来源。原PDF不随 GitHub skill 分发；仅保留摘要、页码和哈希，使用者可凭标题找原件。
- 文献性质：以美国案例为主的入门白皮书，含桌面研究及9位行业受访者；不是国际或本地设计标准。文内案例数字仅说明情境。

## 页码 → 判断 → 项目要求
| 来源 | 提炼 | 转成项目动作 | 性质 |
|---|---|---|---|
| pp.3–6 | 规模、用途和可靠性驱动不同需求 | 分别记录运营模式、工作负荷、IT MW及分期、服务可用性；不把分类当尺寸标准 | 原文提炼 |
| pp.5–8，图1.2／2.1 | 设施系统超出服务器大厅 | 设施表覆盖变电、备用电、冷却、水、光纤、道路、安防、后勤；示意数量不得套用 | 原文提炼 |
| pp.9–15 | 电力接入、区域系统与费用分摊 | 提前索取容量／时序函、负荷曲线、场外工程和成本责任，检查区域累积承诺 | 原文提炼 |
| pp.16–18 | 水需求是本地、季节与长期承载力问题 | 供水单位在选址期介入；核热天／干旱供水、压力、扩容和闲置资产风险 | 原文提炼 |
| pp.18–21 | 服务器取热、建筑循环与环境排热三层 | 对每个冷却方案画完整热／水路径，分别记录取水、耗水、排水及废液 | 原文提炼 |
| pp.22–28 | 土地与通道约束会延伸到场外及未来 | 用地许可和设施许可分别核；预留ROW管线断面、公共系统余量及退出路径 | 原文提炼 |
| pp.29–33 | 建设期、运行期和应急期影响不同 | 分别做运输、工人住宿、噪声、夜间照明与应急补给审查 | 原文提炼 |
| pp.33–36 | 税收与就业需要核净收益和口径 | 区分建设岗位／永久岗位；计公共升级、优惠、运维与机会成本，不套乘数 | 原文提炼 |
| pp.37–41 | 热、废水、空气、电子废物和监管权责 | 形成许可／监测／责任矩阵与全场累积影响情景 | 原文提炼 |
| 非原文规范 | GIS约束图、防洪地勘、质量闸口、量纲检查、分期容量、故障与维保场景 | 作为实际项目工作方法补充，现场／顾问／业主验证后才能变成工程事实 | 工程补充 |

## 有意保留的审慎处理
- p.6 将Tier等级与N／N+1／2N简化对应；本skill不继承该对应关系，不声称通过认证。
- pp.17–20 的蒸发／排放比例不是任何系统的固定水量平衡，须由冷却设计和当地气象推导。
- pp.19、38 的能耗、热排放和冷却优劣为概括，实际取决于供回水温度、气象、设备曲线、热用户和工况。本skill要求方案计算，不给绝对排名。
- pp.12、35–36 的负荷灵活性、就业和地方收益不能外推；用项目业务协议、当地市场和核实后的净收益分析。
- pp.23–24、40–41 的法律与监管为材料中的美国语境，不代表今日或项目所在地适用要求。

## 外部核对记录
2026-10-19尝试读取原文所引 Uptime Institute 官方 Tier 页面（https://uptimeinstitute.com/tiers），工具返回403，未完成现行标准独立核实。因此本包不提供Tier合规判定；实际项目应读取可访问的现行官方文件并请相关专业确认。

## v2技术补充的依据与限制（2026-10-22）
- 容量恒等式、量纲修正及方案流程为工程方法补充，不是法规或经验密度标准。旧本地技术参考的无来源阈值、绝对化能源排名和固定工期不继承。
- DOE/NREL, Best Practices Guide for Energy-Efficient Data Center Design, revised July 2024：2026-10-22读取官方PDF，https://www.energy.gov/sites/default/files/2024-07/best-practice-guide-data-center-design_0.pdf 。§5冷却、§7余热、§8计量；PUE按同周期全站／IT电量定义。该指南不是项目所在地法规；不把其示例性能当许可限值。
- Uptime Tier页面 https://uptimeinstitute.com/tiers ：2026-10-22直接读取仍返回403；官方检索摘要支持Tier III可同时维护及冗余路径。未独立取得完整现行标准，不输出认证结论；项目应由合资格专业核验现行标准。
- 冷却算例中的1.15、0.55及面积算例参数均为合成输入，只演示计算。1 TR约3.51685 kW；单位采用制冷吨功率转换，不指设备重量。
- 法规、能源价格、供应可得性及许可时序须在每个项目重新核实；本技能无通用PUE、容积率、MW/ha或绿能最低阈值。
